# Hydraulic Flocculator Design Summary Sheet
Welcome to the **fourth** summary sheet of CEE 4540! These documents will be guides and references for you throughout the semester. Since Professor Monroe's class time is limited, so too is the amount of material he can fit on the slides while ensuring that they remain understandable. Thus, these summary sheets will supplement the powerpoints by going into further detail on the course concepts introduced in the slides.

Equations, universal constants, and other helpful goodies can be found in the [aide_design repository on GitHub](https://github.com/AguaClara/aide_design/tree/master/aide_design "aide_design"). Most equations and constants you find in these summary sheets will already have been coded into aide_design, and will be shown here in the following format:  

Variable: `pc.gravity`  
Function: `pc.area_circle(DiamCircle)`.

The letters before the `.`, in this case `pc`, indicate the file within aide_design where the variable or function can be found. In the examples above, `pc.gravity` and `pc.area_circle(DiamCircle)` show that the variable `gravity` and function `area_circle(DiamCicle)` are located inside the [physchem.py](https://github.com/AguaClara/aide_design/blob/master/aide_design/physchem.py) (`pc`) file. You are strongly recommended to look up any aide_design equations you plan to use within in their aide_design file before using them, even if they are given here in this summary sheet. This is because each equation has comments in its original file describing what the specific conditions are to using it.

For the most part, [hyperlinks in these documents will contain supplementary information](http://likethis.com/ "This link does not go anywhere"). The information contained in the linked external sites is there in case you don't feel completely comfortable with a concept, but is not necessary to learn thoroughly and will not be tested.

**Important Note:** This chapter introduces <font color="red">uncertainty and empirical design</font>. Some of the parameters used to design AguaClara flocculators are based on what has been shown to work in the field, as opposed to having been derived scientifically. To make sure that the reader is aware of these concepts and parameters that don't yet have a thorough basis in research, they will be highlighted in red when they appear.  

<br>
<br>


---


<br>
<br>

## Table of Contents
Please use this table to control/command find the sections you are looking for.
#### **Section: Hydraulic Flocculators, the AguaClara Approach**    
**Introduction to Hydraulic Flocculation**   
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Collision Potential, $\bar G \theta$, and Energy Dissipation Rate, $\varepsilon$  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Generating Head Loss with Baffles    
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Flocculator Efficiency  
**AguaClara Design of Hydraulic, Vertical Flow Flocculators**  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Input Parameters    
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Designing Physical Dimensions  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Designing Hydraulic Parameters  
**Checking the Flocculator Design**  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Total Baffle Spaces Check  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Average Velocity in the Flocculator Check  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Residence Time of Water in the Flocculator Check  



<br>
<br>


---


<br>
<br>

## Section: Hydraulic Flocculators, the AguaClara Approach
### Important Terms
1.  Collision potential  
2. Energy dissipation rate
3. Baffle
4. Baffle module
5. Baffle space
6. Obstacle

### Important Equations   
1. Minor Loss equation

## Introduction to Hydraulic Flocculation
The reason that flocculation is widely used in water treatment is because of sedimentation. Sedimentation is the process that actually removes particles like clay, dirt, organic matter, and bacteria from water. As you learned in the previous chapter on Rapid Mix _**(DOUBLE CHECK THAT THIS IS IN RAPID MIX ONCE RAPID MIX IS WRITTEN)**_, sedimentation is the process of particles 'falling' out of water due to density stratification, and its governing equation is:

$$\bar v_t = \frac{d^2 g}{18 \nu} \frac{\rho_p - \rho_w}{\rho_w}$$  

Such that:  
$\bar v_t$ = terminal velocity of a particle, its downwards speed if it were in quiescent (still) water  
$d$ = particle diameter  
$\rho$ = density. The $p$ subscript stands for particle, while $w$ stands for water

To increase $\bar v_t$ and make sedimentation more efficient, floccuation aims to increase the diameter $d$ of the particles. This is done by applying a coagulant to the dirty water and helping the coagulant to stick evenly to all particles during Rapid Mix _**(DOUBLE CHECK THAT THIS IS IN RAPID MIX ONCE RAPID MIX IS WRITTEN)**_. Being covered in coagulant allows the particles to collide, merge, and grow bigger during flocculation.

Our goal in designing a flocculator is to facilitate particle collisions. How can we do this?

### Collision Potential, $\bar G \theta$, and Energy Dissipation Rate, $\varepsilon$
**Collision potential $(\bar G \theta)$** is a term with a very straightforward name. It represents the magnitude of potential particle collisions in a fluid. It is a _dimensionless_ parameter which is often used as a performance metric for flocculators; big $\bar G \theta$ values indicate lots of collisions (good) while small values indicate fewer collisions (not so good). <font color="red">AguaClara flocculators usually aim for a collision potential of $\bar G \theta = 37,000$</font>, which has worked well in AguaClara plants historically. However, this value may change as research continues. The value for collision potential is obtained by multiplying $\bar G$, a parameter for average fluid shear with units of $\frac{1}{[T]}$, and $\theta$, the residence time of water in the flocculator, with units of $[T]$. $\theta$ is intuitive to measure, calculate, and understand. $\bar G$ is a bit more difficult. First, an intuitive explanation. See the image below, which shows the velocity profile of flowing water.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/G_velocity_profile.jpg?raw=true" width=500></center>


$G$ measures the magnitude of shear by using the velocity gradient of a fluid in space, $\frac{\Delta \bar v}{\Delta h}$. This is essentially the same as the $\frac{\delta u}{\delta y}$ term in fluid mechanics, which is found in the ubiquitous [fluid-shear problem](http://polymerdatabase.com/polymer%20physics/images/Visc.png "sourced from http://polymerdatabase.com/polymer%20physics/Viscosity.html").

$\bar G$ represents the average $\frac{\Delta \bar v}{\Delta h}$ for the entire water volume under consideration, and is the parameter we will be using from now on. Unfortunately, it is unrealistic to measure $\frac{\Delta \bar v}{\Delta h}$ for every parcel of the water in our flocculator and take an average. We need to approximate $\bar G$ using measureable parameters.

The parameter that serves as the basis for obtaining $\bar G$ is $\varepsilon$, which represents the **energy dissipation** rate of a fluid _normalized by its mass_. The units of $\varepsilon$ are Watts per kilogram:

$$\varepsilon = \left[ \frac{W}{Kg} \right]
= \left[ \frac{J}{s \cdot Kg} \right]
= \left[ \frac{N \cdot m}{s \cdot Kg} \right]
= \left[ \frac{kg \cdot m \cdot m}{s^2 \cdot s \cdot Kg} \right]
= \left[ \frac{m^2}{s^3} \right]
= \left[ \frac{[L]^2}{[T]^3} \right]$$

There are at least two ways to think about $\varepsilon$. One is through $G$. Imagine that a fluid has _no viscosity_; there is no internal friction caused by fluid flow. No matter how high $G$ becomes, no energy is dissipated. Now image a honey, which has a very high viscosity. Making honey flow fast requires a lot of energy over a short period of time, which means a high energy dissipation rate. This explanation allows us to understand the equation for $\varepsilon$ in terms of $G$ and $\nu$. [See this textbook](https://app.knovel.com/web/view/khtml/show.v/rcid:kpMWHWTPD1/cid:kt00AD4KW1/viewerType:khtml/root_slug:mwh-s-water-treatment/url_slug:principles-reactor-analysis?&b-toc-cid=kpMWHWTPD1&b-toc-url-slug=coagulation-flocculation&b-toc-title=MWH%E2%80%99s%20Water%20Treatment%20-%20Principles%20and%20Design%20(3rd%20Edition)&page=80&view=collapsed&zoom=1) for the derivation of the following equation:

$$\varepsilon = \nu G^2$$

Which means we can solve for $G$:

$$G = \sqrt{\frac{\varepsilon}{\nu}}$$

Energy dissipation rate is, fortunately, easier to determine than collision potential. This is due to the second way to think about $\varepsilon$, which is using head loss. In any reactor, a flocculator in this case, the total energy dissipated is simply the head loss, $h_L$. The amount of time required to dissipate that energy is the residence time of the water in the reactor, $\theta$. Accounting for the fact that 'head' energy is due to gravity $g$, we have all the parameters needed to determine another equation for energy dissipation rate:

$$ \bar \varepsilon = \frac{g h_L}{\theta}$$

Note that the equation above is for $\bar \varepsilon$, not $\varepsilon$. Since the head loss term we are using, $h_L$, occurs over the entire reactor, it can only be used to find an average energy dissipation rate for the entire reactor. Combining the equations above, $G = \sqrt{\frac{\varepsilon}{\nu}}$ and $\bar \varepsilon = \frac{g h_L}{\theta}$, we can get an equation for $\bar G$ in terms of easily measureable parameters:

$$\bar G = \sqrt{\frac{g h_L}{\nu \theta}}$$

We can use this to obtain a final equation for collision potential of a reactor:

$$\bar G \theta = \sqrt{\frac{g h_L \theta}{\nu}}$$

**Note:** When we say $G \theta$ we are almost always referring to $\bar G \theta$.


### Generating Head Loss with Baffles
#### **What are Baffles?**
Now that we know how to measure collision potential with head loss, we need a way to actually generate head loss. While both major or minor losses can be the design basis, it generally makes more sense to use major losses only for very low-flow flocculation (lab-scale) and minor losses for higher flows, as flocculation with minor losses tends to be more space-efficient. Since this book focuses on town and village-scale water treatment (5 L/S to 120 L/S), we will use minor losses as our design basis.

To generate minor losses, we need to create flow expansions. AguaClara does this with **baffles**, which are obstructions in the channel of a flocculator to force the flow to switch directions by 180°. Baffles in AguaClara plants are plastic sheets, and all of the baffles in one flocculator channel are connected to form a **baffle module.** Images below show an AguaClara flocculator and the beginnings of a baffle module.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/AC_flocculator.JPG?raw=true" width=900></center>

<br/>  
<br/>  
<br/>

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Baffle_module.JPG?raw=true" width=600></center>

<br/>
<br/>

AguaClara flocculators, like the one pictured above, are called **vertical hydraulic flocculators** because the baffles force the flow vertically up and down. If the baffles were instead arranged to force the flow side-to-side, the flocculator would be called a **horizontal hydraulic flocculator**. AguaClara uses vertical flocculators because they are more efficient when considering plant area. They are deeper than horizontal flocculators, which allows them to have a smaller [plan-view area](https://simple.wikipedia.org/wiki/Plan_view) and thus to be cheaper.  

#### **Finding the Minor Loss of a Baffle**  
Before beginning this section, it is important to make sure that the we understand how water flows through a baffled flocculator. This is done in the following image. Take note of the red lines, they indicate the compression of the flow around a baffle.

<center>
<img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Flocculator_flow.jpg?raw=true" width=400>
</center>


<br/>
<br/>

Since baffles are the source of head loss via minor losses, we need to find the minor loss coefficient of one baffle if we want to be able to quantify its head loss. To do this, we apply fluid mechanics intuition and check it against a computational fluid dynamics (CFD) simulation. Flow around a 90° bend has a vena contracta value of around $\Pi_{vc} = 0.62$. Flow around a 180° bend therefore has a value of $\color{red}{\Pi_{vc, \, baffle} = \Pi_{vc}^2 = 0.384}$. This number is roughly confirmed with CFD, as shown in the image below.

<center>
<img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/CFD_vc_baffle.jpg?raw=true" width=60>
</center>

We can therefore state with reasonable accuracy that, when most contracted, the flow around a baffle goes through 38.4% of the area it does when expanded, or $A_{contracted} = \Pi_{vc, \, baffle} A_{expanded}$. Through the [third form of the minor loss equation](https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Fluids%20Review/Fluids_Review_Design.md#minor-losses), $h_e = K_e \frac{\bar v_{out}^2}{2g}$ and its definition of the minor loss coefficient, $K_e = \left( \frac{A_{out}}{A_{in}} -1 \right)^2$, we can determine a $K_e$ for flow around a single baffle:

$$K_{e, \, baffle} = \left( \frac{A_{expanded}}{A_{contracted}} -1 \right)^2$$

$$K_{e, \, baffle} = \left( \frac{\rlap{\Big/} A_{expanded}}{\Pi_{vc, \, baffle} \rlap{\Big/} A_{expanded}} -1 \right)^2$$

$$K_{e, \, baffle} = \left( \frac{1}{0.384} -1 \right)^2$$

$$\color{red}{
K_{e, \, baffle} = 2.56
}$$

This $K_{e, \, baffle}$ has been used to design many flocculators in AguaClara plants. However, its value has not yet been rigorously tested for AguaClara plants the field. Therefore it might actually deviate from $2.56$. Research and testing the $K_e$ of a baffle in an AguaClara plant is ongoing, but for now the designs made under the assumption that $\color{red}{K_{e, \, baffle} = 2.56}$ are functioning very well in AguaClara plants. Although research has been done by many academics on the minor loss coefficient, including [this paper by Haarhoff in 1998](http://aqua.iwaponline.com/content/47/3/142 "    DOI: 10.2166/aqua.1998.20"), the $K_{e, \, baffle}$ values found are context dependent and empirically based. For AguaClara flocculator parameters, literature suggest a $K_{e, \, baffle}$ value between $2.5$ and $4$.

### Flocculator Efficiency
When designing an effective and efficient flocculator, there are two main problems that we seek to avoid:  

1. Having certain sections in the flocculator with such high local $G$ values that our big, fluffy flocs are sheared apart into smaller flocs.
2. Having dead space. Dead space means volume within the flocculator that is not being used to facilitate collisions. Dead space occurs after the flow has fully expanded from flowing around a baffle and before it reaches the next baffle.

Fortunately for us, both problems can be quantified with a single ratio:

$$\Pi_{\bar G}^{G_{Max}} = \frac{G_{Max}}{\bar G}$$

 High values of $\Pi_{\bar G}^{G_{Max}}$ occur when one or both of the previous problems is present. If certain sections in the flocculator have very high local $G$ values, then $G_{Max}$ becomes large. If the flocculator has a lot of dead space, then $\bar G$ becomes small. Either way, $\Pi_{\bar G}^{G_{Max}}$ becomes larger.

**Note:** Recall the relationship between $G$ and $\varepsilon$: $G = \sqrt{ \frac{\varepsilon}{\nu} }$. From this relationship, we can see that $G \propto \sqrt{\varepsilon}$. Thus, by defining  $\Pi_{\bar G}^{G_{Max}}$, we can also define a ratio for Max to average energy dissipation rate:

$$\Pi_{\bar \varepsilon}^{\varepsilon_{Max}} = \left( \Pi_{\bar G}^{G_{Max}} \right)^2$$

Therefore, by making our $\Pi_{\bar G}^{G_{Max}}$ as small as possible, we can be sure that our flocculator is efficient, and we no longer have to account for the previously mentioned problems. [A paper by Haarhoff and van der Walt in 2001](http://aqua.iwaponline.com/content/50/3/149 "DOI: 10.2166/aqua.2001.0014") uses CFD to show that the minimum $\Pi_{\bar G}^{G_{Max}}$ attainable in a hydraulic flocculator is $\Pi_{\bar G}^{G_{Max}} = \sqrt{2} \approx 1.4$, which means that $\Pi_{\bar \varepsilon}^{\varepsilon_{Max}} = \left( \Pi_{\bar G}^{G_{Max}} \right)^2 \approx 2$. So how do we optimize an AguaClara flocculator to make sure $\Pi_{\bar G}^{G_{Max}} = \sqrt{2}$?

We define and optimize a performance metric:

$$\frac{H_e}{S} = \Pi_{HS}$$

Where $H_e$ is the distance between flow expansions in the flocculator and $S$ is the spacing between baffles. For now, $H_e$ is approximated as the height of water in the flocculator.

Since $G_{Max}$ is determined by the fluid mechanics of flow around a baffle, our main concern is eliminating dead space in the flocculator. We do this by placing an upper limit on $\frac{H_e}{S}$. To determine this upper limit, we need to find the distance it takes for the flow to fully expand after it has contracted around a baffle. We base this on the rule of thumb for flow expansion, _**<font color="red">RESEARCHED BY GERHART JIRKA FIND A REFERENCE THAT'S BETTER THAN ONE OF MONROE'S POWERPOINTS**_: a jet doubles its initial diameter/length once it travels 10 times the distance of its original diameter/length</font>. If this is confusing, refer to the equation and image below:

$$\frac{x}{10} = D - D_0 $$

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Jet_expansion_flocculator.jpg?raw=true" width=600></center>

Using the equation and image above, we can find the distance required for the flow to fully expand around a baffle as a function of baffle spacing $S$. We do this by substituting $D_0 = (0.384 S)$ along with $D = S$ to approximate how much distance, $x = H_e$, the contracted flow has to cover.

$$\frac{H_e}{10} = S - (0.384 S)$$
$$\frac{H_e}{10} = 0.616 S$$
$$H_e = 6.16S$$
$$\frac{H_e}{S} = 6.16$$
$$\Pi_{HS_{Max}} = \frac{H_e}{S} = 6.16 \approx 6$$

This is the highest allowable $\Pi_{HS}$ that we can design while ensuring that there is no dead space in the flocculator.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/CFD_baffle_image.jpg?raw=true" width=600></center>

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/CFD_full_channel.jpg?raw=true" width=700></center>

</br>
</br>

In order to have a robust design process for a baffle module, we need to have some flexibility in the $\Pi_{HS} = \frac{H_e}{S}$ ratio. Since we found $\Pi_{HS_{Max}}$ previously, we must now find the lowest functional $\frac{H_e}{S}$ ratio, $\Pi_{HS_{Min}}$.

AguaClara uses a fairly straightforward way of setting $\Pi_{HS_{Min}}$. It is based on the distance between the water level and the bottom baffle (which is the same distance between the flocculator floor and a top baffle). This distance is referred to as the slot width [(Haarhoff 1998)](http://aqua.iwaponline.com/content/47/3/142 "    DOI: 10.2166/aqua.1998.20") and is defined by the slot width ratio, which describes the slot width as a function of baffle spacing $S$. Slot width is shown in the following image:

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Slot_width_description.jpg?raw=true" width=500></center>

AguaClara uses a slot width ratio of 1 for its flocculators. This number has been the topic of much hydraulic flocculation research, and values between 1 and 1.5 are generally accepted for hydraulic flocculators. See the following paper and book respectively for more data on slot width ratios and other hydraulic flocculator parameters: [Haarhoff 1998](http://aqua.iwaponline.com/content/47/3/142 "    DOI: 10.2166/aqua.1998.20"), [Shulz and Okun 1984](https://isbnsearch.org/isbn/0471802611 "ISBN: 0471802611"). We base our slot width ratio of 1 on research done by [Haarhoff and van der Walt in 2001](http://aqua.iwaponline.com/content/50/3/149 "DOI: 10.2166/aqua.2001.0014") on optimizing hydraulic flocculator parameters to maximize flocculator efficiency.

The minimum $\Pi_{HS}$ allowable depends on the slot with ratio. If $\Pi_{HS}$ is less than twice the slot width ratio, the water would flow straight through the flocculator without having to bend around the baffles. This means that the flocculator would not be generating almost any head loss, and the top and bottom of the flocculator will largely be dead space. See the following image for an example:  

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/HeS_ratio_min.jpg?raw=true" width=800></center>

Thus, $\Pi_{HS_{Min}}$ should be at leasts twice the slot width ratio, $\Pi_{HS_{Min}} = 2$. <span style="color:red">Historically, AguaClara plants have been designed using $\Pi_{HS_{Min}} = 3$</span>. This adds a safety factor of sorts, ensuring that the flow does not short-circuit through the flocculator and also allowing more space for the flow to expand after each contraction.

$$\Pi_{HS_{Min}} = \frac{H_e}{S} = 3$$

Finally, we describe a range of $\Pi_{HS}$ that we can use to design an AguaClara flocculator:

$$ 3 < \Pi_{HS} < 6$$

#### **Obstacles**
Knowing that efficient flocculators require an $\frac{H_e}{S}$ ratio that lies between 3 and 6, we need to understand how that impacts the flocculator design. Keeping $\frac{H_e}{S}$ between two specific values limits the options for baffle spacing and quantity, due to the flocculator having certain size constraints before beginning the design of the baffles. This limitation places an upper limit on the amount of head loss that a baffled flocculator can generate, since the number of baffles is limited by space and baffles are what cause head loss. This is unfortunate, it means that baffled flocculators under certain size specifications can't be designed to generate certain values of $\bar \varepsilon$ and $\bar G$ _while remaining efficient and maintaining_ $3 < \Pi_{HS} < 6$. This problem only arises for low flow plants, usually below $Q_{Plant} = 20 {\rm \frac{L}{s}}$

To get around this problem, AguaClara included 'obstacles,' or half-pipes to contract the flow after the flow expands around one baffle and before it reaches the next baffle. The purpose of these obstacles is to provide extra head loss in between baffles. They also generate head loss via minor losses, _and one obstacle is designed to have the same $K_e$ as one baffle_. Introducing obstacles slightly alters how we think about $H_e$. In a flocculator where there are just baffles and no obstacles, then $H_e = H$, since the height of water in the flocculator is equal to the distance between expansions. When obstacles are added, however, then $H_e = \frac{H}{1 + n_{obstacles}}$, where $n_{obstacles}$ is the number of obstacles between two baffles.

**Baffle space** is the term we use for the space between two baffles. The number of flow expansions per baffle space is $n_{expansions} = 1 + n_{obstacles}$. The $1$ is because the baffle itself causes a flow expansion.

These obstacles serve as 'pseudo-baffles'. They allow for $\frac{H}{S}$ to exceed 6, while maintaining maximum flocculator efficiency since, $\frac{H_e}{S}$ can still be between 3 and 6. Obstacles make it possible to design smaller flocculators without compromising flocculation efficiency. The following images show these obstacles and how they affect the flow in a flocculator.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Floc_module_with_obstacles.jpg?raw=true" width=800></center>

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Floc_flow_with_obstacles.jpg?raw=true" width=900></center>

## AguaClara Design of Hydraulic, Vertical Flow Flocculators  
AguaClara's approach to flocculator design is the same as it is for any other unit process. First, critical design criteria, called inputs, are established. These criteria represent the priorities that the rest of the design will be based around. Once these parameters are established, then the other parameters of the design, which are dependent on the inputs, are calculated based on certain constraints.

[Take the CDC as an example of this design process](https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/FCM_Derivation_designing_the_cdc.md#cdc-design-equation-derivation "CDC design derivation document"); its inputs are $h_{L_{Max}}$, $\sum K_e$, $\Pi_{Error}$, and the discrete dosing tube diameters $D$ that are available at hardware stores or pipe suppliers. Its dependent variables include the number and length of the dosing tubes and the flow through the CDC system.

The flocculator is more complex to design than the CDC, as it has more details and parameters and the equations for those details and parameters are very interdependent. Therefore, there are many ways to design an AguaClara flocculator, and many different sets of critical design criteria to begin with. Enumerated below is the current AguaClara approach.

1. Input parameters
    - Specify:
      - $h_{L_{floc}}$, head loss  
      - $\bar G \theta$, collision potential   
      - $Q$, plant flow rate     
      - $H$, height of water _at the end of the flocculator_    
      - $L_{Max, \, sed}$, max length of a flocculator channel based on sedimentation tank length  
      - $W_{Min, \, human}$ minimum width of a single channel based on the width of the average human hip (someone's got to go down there...)
    - Find:  
      - $\bar G$, average velocity gradient  
      - $\theta$, hydraulic retention time   
      - $\rlap{-}V_{floc}$, flocculator volume
2. Physical dimensions
    - Calculate:
      - $L_{channel}$, actual channel length
      - $n_{channels}$, amount of channels
      - $W_{channel}$, actual channel width
3. Hydraulic parameters
    - Calculate:
      - $H_e$, distance between baffle/obstacle induced flow expansions
      - $n_{obstacles}$, amount of obstacles per baffle space
      - $S$, baffle spacing, distance between baffles
<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Flocculator_physical_parameters.jpg?raw=true" width=600></center>

### Input Parameters    
#### **Specify**
We start by making sure that our flocculator will be able to flocculate effectively by defining $h_{L_{floc}}$ and $\bar G \theta$. Fixing these two parameters initially allows us to easily find all other parameters which determine flocculator performance. Here are the current standards in AguaClara flocculators:
- $h_{L_{floc}} = 40 \, {\rm cm}$
- $\bar G \theta = 37,000$

The plant flow rate $Q$ is defined by the needs of the community that the plant is being desiged for. Additionally, the height of water _at the end_ of the flocculator, $H$, the _maximum_ length of the flocculator based on the length of the sedimentation tank length, $L_{Max, \, sed}$, and the _minimum_ width of a flocculator channel required for a human to fit inside, $W_{Min, \, human}$, are also defined initially. Ordinarilly in AguaClara plants, the flocculator occupies the same length dimension as the sedimentation tanks, which is why the length constraint exists. See the image below for a representation of how the flocculator and sedimentation tanks are placed in a plant.

- $H = 2 \, {\rm m}$
- $L_{Max, \, sed} = 6 \, {\rm m}$
- $W_{Min, \, human} = 45 \, {\rm cm}$

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Physical_design_criteria.jpg?raw=true" width=600></center>

#### **Find**
We can rearrange the equation for $\bar G$ from the section on collision potential, $\bar G = \sqrt{\frac{g h_L}{\nu \theta}}$, to solve for $\bar G$ in terms of $\bar G \theta$:

$$\bar G = \frac{g h_{L_{floc}}}{\nu (\bar G \theta)}$$

Now that we have $\bar G$, we can very easily find $\theta$:

$$\theta = \frac{\bar G \theta}{\bar G}$$

Finally, we take retention time $\theta$ over plant flow rate $Q$ to get the required volume of the flocculator:

$$\rlap{-} V_{floc} = \frac{\theta}{Q}$$

Now that we have the basic parameters defined, we can start to design the details of the flocculator, starting from the physical dimensions.

### Physical Dimensions
Deriving the equations required to find the physical dimensions now and the hydraulic parameters (baffle/obstacle design) in the next section requires many steps. To simplify this design explanation, [the equation derivations will all be in the derivation sheet](https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Derivation_flocculator_design_equations.md). All complex equations which seemingly came out of nowhere will be derived in the derivation sheet.

#### **Length**
Flocculator length, $L_{channel}$ must meet two constraints: it must be less than or equal to the length of the sedimentation tanks, as the flocculator is adjacent to the sed tanks. This constraint is $L_{Max, \, sed}$. Next, the flocculator must be short enough to make sure the target volume of the flocculator is met, while still allowing for a human to fit inside $L_{Max, \, \rlap{-} V}$. **The constraint that wins out is the one that results in the _smaller_ length value**.

$$L_{Max, \, sed} = 6 \, {\rm m}$$
$$L_{Max, \, \rlap{-}V} = \frac{\rlap{-} V}{n_{Min, \, channels} W_{Min, \, human} H}$$
Such that:  
$n_{Min, \, channels} = 2$

The reason why $W_{Min, \, human}$ is used is because it represents the absolute minimum of flocculator channel width. If the width ends up being larger, the length will decrease. $n_{Min, \, channels} = 2$  to make sure that the flow ends up on the correct side of the sedimentation tank, as the image below shows. Note that there can only be an even number of flocculator channels, as explained in the image's caption.

The equation for _actual_ flocculator length is therefore:

$$\color{purple}{
  L_{channel} = {\rm min}(L_{Max, \, sed}, \, L_{Max, \, \rlap{-} V})
  }$$


<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Floc_channels.jpg?raw=true" width=600></center>

#### **Width and Number of Channels**
The width of a single flocculator channel must meet the following conditions:
- Maintain $\bar G$ at the value found in the inputs section
- Allow for $3 < \frac{H_e}{S} < 6$. Recall that $\frac{H_e}{S} =  \Pi_{HS}$
- Allow for a human to be able to fit into a flocculator channel

The first two conditions are wrapped up into the following equation, [which is derived here](https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Floc_Derivation_flocculator_design_equations.md):

$$W_{Min, \, \Pi_{HS}} = \frac{\Pi_{HS}Q}{H_e}\left( \frac{K_e}{2 H_e \nu \bar G^2} \right)^\frac{1}{3}$$

This equation represents the absolute smallest width of a flocculator channel if we consider the lowest value of $\Pi_{HS}$ and the highest possible value of $H_e$:  

$H_e = H_{e_{Max}} = H = 2 \, {\rm m}$, this implies that there are no obstacles between baffles  
$\Pi_{HS} = \Pi_{ {HS}_{Min} } = 3$

Recall our other width constraint, $W_{Min, \, human} = 45 \, {\rm cm}$, which is based on our desire to have a human be able to fit into the channels. The governing constraint is the _larger_ value of $W_{Min}$:

$$W_{Min} = {\rm max}(W_{Min, \, \Pi_{HS}}, \, W_{Min, \, human})$$

We can find the number of channels, $n_{channels}$ and their actual width in one last step, by finding the _total flocculator width_ if there were no channels and dividing that by the minimum flocculator width, $W_{Min}$, found above. The equation for total flocculator width is based on our target volume:

$$W_{total} = \frac{\rlap{-} V}{H L_{channel}}$$

Finally:

$$\color{purple}{
  n_{channels} = \frac{W_{total}}{W_{Min}}
  }$$  
Such that:  
$n_{channels}$ is an even number and is not 0. Usually, $n_{channels}$ is either 2 or 4.

Now that we know $n_{channels}$, we can find the actual width of a channel, $W_{channel}$.

$$\color{purple}{
  W_{channel} = \frac{W_{total}}{n_{channels}}
  }$$

### Hydraulic Parameters
Now that the physical dimensions of the flocculator have been defined, the baffle module needs to be designed. The parameter on which most others are based is the distance between flow expansions, $H_e$. Recall that $H_e = H$ when there are no obstacles in between baffles.

#### **Height Between Expansions $H_e$ and Number of Obstacles per Baffle Space $n_{obstacles}$**
We have a range of possible $H_e$ values based on our window of $3 < \frac{H_e}{S} < 6$. However, we have a limitation and a preference which shape how we design $H_e$. Our limitation is that there can only be an integer number of obstacles. Our preference is to have as few obstacles as possible to make the baffle module as easy to fabricate as possible. Therefore, we want $H_e$ to be closer to $6$ than it is to $3$; we are looking for $H_{e_{Max}}$.

We calculate $H_{e_{Max}}$ based on the physical flocculator dimensions. The equation for $H_e$ is obtained by rearranging one of the equations for minimum channel width found above, $W_{Min, \, \Pi_{HS}} = \frac{\Pi_{HS}Q}{H_e}\left( \frac{K_e}{2 H_e \nu \bar G^2} \right)^\frac{1}{3}$. Because we have already design the channel width, we substitute $\color{purple}{W_{channel}}$ for $W_{Min, \, \Pi_{HS}}$. Since we are looking for $H_{e_{Max}}$, we also substitute $\Pi_{{HS}_{Max}}$ for $\Pi_{HS}$. The result is:

$$H_{e_{Max}} = \left[ \frac{K_e}{2 \nu \bar G^2} \left( \frac{Q \Pi_{{HS}_{Max}}}{W_{channel}} \right)^3 \right]^\frac{1}{4}$$

Note that this is the _maximum_ distance between flow expansions, and does not account for the limitation that there must be an integer number of obstacles per baffle space. Thus, we need to find the _actual_ distance between flow expansions. To do this, we determine and round up the number of expansions per baffle space using the ceiling function:

$$n_{expansions} = {\rm ceil}\left( \frac{H}{H_{e_{Max}}} \right)$$

If we had used the floor() function instead, we would find that $H_e$ would be larger than our upper bound, $H_{e_{Max}}$. From here, we can easily get to the actual number of flow expansions per baffle spacing:

$$\color{purple}{
  H_e = \frac{H}{n_{expansions}}
  }$$

Finally, we can obtain the number of obstacles per baffle space. The $- 1$ in the equation is because the baffles themselves provide one flow expansion per baffle space.

$$\color{purple}{
  n_{obstacles} = \frac{H}{H_e} - 1
  }$$

#### **Baffle Spacing $S$**
Finally, we can find the space between baffles, $S$. The equation for $S$ is taken from an intermediate step [in the $W_{Min, \, \Pi_{HS}}$ derivation](https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Floc_Derivation_flocculator_design_equations.md), $W = \frac{Q}{S}\left( \frac{K_e}{2 H_e \nu \bar G^2} \right)^\frac{1}{3}$. Rearranging for $S$, we get:

$$\color{purple}{
S = \left( \frac{K_e}{2 H_e \bar G^2 \nu } \right)^\frac{1}{3} \frac{Q}{W_{channel}}
}$$

Fortunately, we either know or have already design for all the parameters in this equation

## Checking the Flocculator Design
Due to the complex and interconnected nature of flocculator design, there is a chance that the parameters did not come together as intended. Now that we have calculated all of our design parameters required to build an AguaClara flocculator, we need to check that this flocculator we just designed will actually work. The three parameters we will check are:

1. Total baffle spaces in the flocculator
2. Average velocity of water in the floccualtor
3. Residence time of the water in the flocculator

### Total Baffle Spaces Check
Does our flocculator actually generate the collision potential we want it to? First, calculate how many baffle spaces are in the flocculator you designed:

$$n_{spaces, \, actual} = {\rm floor}\left( \frac{L_{channel} n_{channels}}{S} \right)$$

**Note:** The floor( ) function is used instead of the ceil( ) function for a very good reason. Having a baffle at the end of the flocculator less than $S$ distance from the wall creates a high velocity gradient $G$, which can break up the big, fluffy flocs that we worked so hard to create. So instead of risking having a spacing less than $S$, we have one space per channel that is slightly larger than $S$.

We check $n_{spaces, \, actual}$ against the amount of baffle spaces that would be required to generate the collision potential we want, $n_{spaces, \, required}$. To find $n_{spaces, \, required}$, we first find the collision potential generated in one baffle space:

$$\bar G \theta_{1space} = \sqrt{ \frac{g h_{L_{1space}} \theta_{1space}}{\nu}}$$

$$\bar G \theta_{1space} = \sqrt{ \left( n_{expansions} K_e \right) \frac{\bar v^2 \theta_{1space}}{2 \nu}}$$

$$\bar G \theta_{1space} = \sqrt{ \left( n_{expansions} K_e \right) \frac{H Q}{2 \nu W S}}$$

Now, we divide the total collision potential by the collision potential per baffle space:

$$n_{spaces, \, required} = \frac{\bar G \theta}{\bar G \theta_{1space}}$$

We then compare $n_{spaces, \, required}$ to $n_{spaces, \, actual}$ to make sure that they are equal.

### Average Velocity in the Flocculator Check
As water flows through the flocculators, the flocs will get larger and larger. As a result, their terminal sedimentation velocity will increase. This is what we want. However, we need to make sure that the flocs don't settle in the flocculator; that they instead all settle in the sedimentation tank. To make sure of this, we need to make sure that the velocity of water in the flocculator is high enough to scour any flocs that fall to the bottom of the flocculator. The velocity required to scour flocs from the bottom and avoid floc accumulation is around $v_{scour} =  15 \, {\rm \frac{cm}{s}}$. We need to check our average velocity $\bar v$ against this value.

$$\bar v = \frac{Q}{W_{channel} S}$$

### Residence Time of Water in the Flocculator Check
It is now time to make our final check. We need to make sure that our actual residence time is _at least_ as much as we designed for. Fortunately, in our design we did not account for the change in water level throughout the flocculator due to head loss. Therefore, the actual volume of water in the flocculator is actually greater than $\rlap{-} V_{floc}$. See the image below for clarification.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flocculation/Images/Flocculator_head_loss.jpg?raw=true" width=750></center>

Thus, the actual average water level in the flocculator is $H + \frac{h_{L_{floc}}}{2}$. Thus, the actual residence time is:

$$\theta_{actual} = \frac{n_{channels} L_{channel} W_{channel} \left( H + \frac{h_{L_{floc}}}{2} \right)} {Q}$$

Check to see if $\theta_{actual}$ is greater than $\theta$.
