# Flow Control and Measurement Summary Sheet
Welcome to the **second** summary sheet of CEE 4540! These documents will be guides and references for you throughout the semester. Since Professor Monroe's class time is limited, so too is the amount of material he can fit on the slides while ensuring that they remain understandable. Thus, these summary sheets will supplement the powerpoints by going into further detail on the course concepts introduced in the slides.

Equations, universal constants, and other helpful goodies can be found in the [aide_design repository on GitHub](https://github.com/AguaClara/aide_design/tree/master/aide_design "aide_design"). Most equations and constants you find in these summary sheets will already have been coded into aide_design, and will be shown here in the following format:  

\bar variable: `pc.gravity`  
Function: `pc.area_circle(DiamCircle)`.

The letters before the `.`, in this case `pc`, indicate the file within aide_design where the variable or function can be found. In the examples above, `pc.gravity` and `pc.area_circle(DiamCircle)` show that the variable `gravity` and function `area_circle(DiamCicle)` are located inside the [physchem.py](https://github.com/AguaClara/aide_design/blob/master/aide_design/physchem.py) (`pc`) file. You are strongly recommended to look up any aide_design equations you plan to use within in their aide_design file before using them, even if they are given here in this summary sheet. This is because each equation has comments in its original file describing what the specific conditions are to using it.

For the most part, [hyperlinks in these documents will contain supplementary information](http://likethis.com/ "This link does not go anywhere"). The information contained in the linked external sites is there in case you don't feel completely comfortable with a concept, but is not necessary to learn thoroughly and will not be tested.


<br>
<br>


---


<br>
<br>

## Table of Contents
Please use this table to control/command find the sections you are looking for.
#### **Section: Introduction to Flow Control: The Search for Constant Head**    
**Tank with a valve**  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Flow $Q$ and Water Level $h$ as a Function of Time  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Drain System for a Tank  
**AguaClara Flow Control and Measurement Technologies**  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;"Almost Linear" Flow Controller  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Linear Flow Orifice Meter (LFOM)  
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; - &nbsp;Linear Chemical Dose Controller (CDC)  
**Section Summary**
<br>
<br>


---


<br>
<br>

## Section: Introduction to Flow Control: The Search for Constant Head

The term **constant head** means that the driving head of a system, $\Delta z$ or $\Delta h$, does not change over time, even as water flows through or out of the system. Constant head implies constant flow, since the energy driving the flow does not change.

The challenge of constant head in chemical dosing for water treatment plants is not _just_ providing one continuous flow of chemicals; it is also varying that flow of chemicals as the flow rate through the plant changes, so that the concentration of chemicals in the raw water stays the same.

### Important Terms
1. Dose
2. Coagulant
3. Chlorination
4. Turbidity
5. Organic Matter
6. Constant Head Tank
7. Sutro weir

### Important Equations
1. Hagen-Poiseuille equation

## Tank with a Valve
### Flow $Q$ and Water Level $h$ as a Function of Time
Our first step is to see if we can get constant head out of a simple system. The most simple flow control system is a bucket or tank with a hole in it. This system is too coarse to provide constant head. One step above that is a bucket or tank with a valve. This is where we begin our search for constant head.

Using the setup of in the image below, we derive the following equation for flow $Q$ through the valve as a function of time $t$. [The derivation is found here,](https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/FCM_Derivation_flow_through_tank_with_a_valve.md "Hypochlorinator derivation") you are advised to read through it if you are confused about this equation.

$$ \frac{Q}{Q_0} = 1 - \frac{1}{2} \frac{t}{t_{Design}} \frac{h_{Tank}}{h_0}$$

Such that:  
$Q$ = $Q(t)$ = flow of hypochlorite through valve at time $t$  
$Q_0$ = flow of hypochlorite through valve at time $t$ = 0  
$t$ = elapsed time  
$t_{Design}$ = time it would take for tank to empty if flow stayed constant at $Q_0$, which it does not  
$h_{Tank}$ = elevation of water level with reference to tank bottom at time $t$ = 0  
$h_0$ = elevation of water level with reference to the valve at time $t$ = 0  

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/Images/hypochlorinator_variable_explanation.jpg?raw=true" width=600></center>

This equation has historically give students some trouble, and while its nuances are explained in the derivation, they will be quickly summarized below:

- $t_{Design}$ is **NOT** the time it takes to drain the tank. It is the time that it _would_ take to drain the tank _if_ the flow rate at time $t = 0$, $Q_0$, were the flow rate forever, which it is not. $t_{Design}$ was used in the derivation to simplify the equation, which is why this potentially-confusing parameter exists. The actual time it takes to drain the tank lies somewhere between $t_{Design}$ and $2 \, t_{Design}$ and depends on the ratio $\frac{h_{Tank}}{h_0}$

- $h_{Tank}$ is not the same as $h_{0}$. $h_{Tank}$ is the height of water level in the tank with reference to the tank bottom. $h_{0}$ is the water level in the tank with reference to the valve. Neither change with time, they both refer to the water level and time $t$ = 0. Therefore, $h_{0} \geq h_{Tank}$ is true if the valve is located at or below the bottom of the tank. If the tank is elevated far above the valve, then the $h_{0} > > h_{Tank}$. If the valve is at the same elevation as the bottom of the tank, then $h_{0} = h_{Tank}$. Please refer to the image above to clarify $h_{0}$ and $h_{Tank}$.

We can use the proportionality $Q \propto \sqrt{h}$, which applies to both minor losses and orifices to form a relationship between water level in the tank $h$ and time $t$.

Using this equation and relationship, we make the following plots. On the left, the valve is at the same elevation as the bottom of the tank, $h_{Tank} = h_0$. Our attempt to get a continuous flow rate out of this system is to make $\frac{h_{Tank}}{h_0}$ very small by elevating the tank far above the valve. On the right, $\frac{h_{Tank}}{h_0} = \frac{1}{50}$. While the plot looks good, elevating the tank by 50 times its height is not realistic. The 'tank with a valve' is not a solution to the constant head problem.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/Images/Tank_valve_play.jpg?raw=true" width=750></center>

### Drain System for a Tank
While the 'tank with a valve' scenario is not a good constant head solution, we can use our understanding of the system to properly design drain systems for AguaClara reactors like flocculators and sedimentation tanks, since they essentially tanks with valves.  The derivation for the following equation is [found here](https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/FCM_Derivation_drain_system_design.md), along with more details on AguaClara's pipe stub method for draining tanks. The derived 'Tank Drain' equation is as follows:

$$D_{Pipe} = \sqrt{ \frac{8 L_{Tank} W_{Tank}}{\pi t_{Drain}}} {\left( \frac{H_{Tank} \sum K_e }{2g} \right)^{\frac{1}{4}}}$$

The equation can also be rearranged to solve for the time it would take to drain a tank given its dimensions and a certain drain pipe size:

$$t_{Drain} =  \frac{8 L_{Tank} W_{Tank}}{\pi D_{Pipe}^2} {\left( \frac{H_{Tank} \sum K_e }{2g} \right)^{\frac{1}{2}}}$$

Such that:
$D_{Pipe}$ = Diameter of the drain piping  
$L_{Tank}, W_{Tank}, H_{Tank}$ = Tank dimensions  
$t_{Drain}$ = Time it takes to drain the tank  
$\sum K_e$ = Sum of all the minor loss coefficients in the system  

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/Images/Pipe_stub_drainage_variables.jpg?raw=true" width=500></center>

<br>
<br>


---


<br>
<br>

## AguaClara Flow Control and Measurement Technologies
Each technology or component for this section will have five subsections:

- **What it is**
- **What it does and why**
- **How it works**
- **Notes**

Before diving into the technologies, recall the purpose of the chemicals that we are seeking to constantly **dose**, and why it is important to keep a constant, specific dose. Also recall that 'dose' means 'concentration of chemical' _in the water we are trying to treat_, not in the stock tanks of the chemicals.
- [**Coagulant**](https://en.wikipedia.org/wiki/Coagulation_(water_treatment) "Coagulation wikipedia") like alum, PAC, and some iron-based chemicals are used to turn small particles into bigger particles, allowing them to be captured more easily. Waters with high [**turbidity**](https://en.wikipedia.org/wiki/Turbidity "Turbidity wikipedia"), indicative of a lot of particles like clay and bacteria, require more coagulant to treat effectively. Additionally, waters with a lot of [**organic matter**](https://en.wikipedia.org/wiki/Organic_matter "Organic matter wikipedia") require significantly more coagulant to treat.
- [**Chlorine**](https://en.wikipedia.org/wiki/Water_chlorination "Chlorination wikipedia") is used to disinfect water that has already been fully treated. A proper and consistent chlorine dose is required, as too low of a dose creates a risk of reintroduction of pathogens in the distribution system and too high of a dose increases the risk of carcinogenic [disinfection byproduct](https://en.wikipedia.org/wiki/Disinfection_by-product "DBP wikipedia") formation.

**Important Note:** This section will often refer to the proportionality between flow $Q$ and head $\Delta h$ (recall that $\Delta h = h_L$ after applying the head loss trick) by using the 'proportional to' symbol, $\propto$. It is important to remember that it doesn't necessarily matter whether $Q$ or $h_L$ goes first, $Q \propto \sqrt{h_L}$ is equivalent to saying that $h_L \propto Q^2$.


### "Almost Linear" Flow Controller
#### **What it is**
This device consists of a bottle of chemical solution, called the **Constant Head Tank** (CHT), a float valve to keep a solution in the CHT at a constant water level, a flexible tube starting at the bottom of the CHT, and many precisely placed and equally spaced holes in a pipe, as the image below shows. The holes in the pipe hold the other end of the tube that starts at the CHT.

Chemical solution, either coagulant or chlorine, is stored in a stock tank somewhere above the CHT. A different tube connects the stock tank to the float valve within the CHT.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/Images/Almost_linear_flow_controller.jpg?raw=true" width="600"></center>

#### **What it does and why**
This flow controller provides a constant flow of chemical solution to the water in the plant. When the end of the flexible tube is placed in a hole, the elevation difference between the water level in the bottle and the hole is set and does not change unless the tube is then placed in another hole. Thus, a constant flow is provided while the end of the tube is not moved.

As has been mentioned previously, the amount of chlorine and coagulant that must be added to the raw water changes depending on the flow rate of the plant; the change is necessary to keep the dose constant. More water flowing through the plant means more chlorine is necessary to maintain the dose of chlorine in the treated water. For coagulant, there are also other factors aside from plant flow rate that impact the required dose, including the turbidity and amount of organic matter in the water. The operator must be able to change the dose of both coagulant and chlorine quickly and easily, and they must be able to know the value of the new dose they set. The "Almost Linear" Flow Controller accomplishes this by having a large number of holes in the flow control pipe next to the CHT. This large number of holes gives the operator many options for adjusting the dose, and let them quickly change the flow of chemicals into the raw water by moving the end of the flexible tube from one hole to another.

#### **How it works**
The idea behind this flow controller is to have a linear relationship between $Q$ and $h_L$ (remember that $h_L$ is equal to $\Delta h$ when we apply the head loss trick), which can be written as $Q \propto h_L$. Here, $Q$ is the flow of chemicals out of the flexible tube, and $h_L$ is the elevation difference between the water level in the CHT and the end of the flexible tube.

As you remember from section 1.5, the summary of Fluids Review, $Q \propto \Delta h$, or $\Delta h \propto Q$ as it was written in the section summary, is only true for the combination of major losses and laminar flow, which makes applicable the Hagen-Poiseuille equation. Therefore, the flow must always be laminar in the flexible tube that goes between the CHT and the holes, and major losses must far exceed minor losses.

It is easy to design for laminar flow, but the "Almost Linear" Flow Controller was unable to make major losses far exceed minor losses. The bending in the flexible tube caused a lot of minor losses which changed in magnitude depending on exactly how the tube was bent. This made the flow controller "almost linear," but that wasn't good enough.

#### **Notes**
- This flow controller is **no longer used by AguaClara.**
- The tube connecting the CHT to the outlet of chemicals must really be long and, more importantly, _**straight**_ to form a linear relationship between driving head and flow. This was not true for the "Almost Linear" Flow Controller. When you read about the Linear Chemical Flow Controller (CDC), you will be learning about the replacement to the "Almost Linear" Flow Controller's replacement.


### Linear Flow Orifice Meter (LFOM)
#### **What it is**
The LFOM is a weir shape cut into a pipe. It was meant to imitate the [**Sutro Weir**](http://www.nptel.ac.in/courses/105106114/pdfs/Unit14/14_3b.pdf "Proportional weirs") while being far easier to build. The LFOM is a pipe with rows of holes, or orifices, drilled into it. There are progressively fewer holes per row as you move up the LFOM, as the shape is meant to resemble half a parabola on each side. The size of all holes is the same, and the amount of holes per row are precisely calculated. Water in the entrance tank flows into and down the LFOM, towards the rapid mix and flocculator.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/Images/Sutro_v_LFOM.jpg?raw=true" width=500></center>

#### **What it does and why**
The LFOM does one thing and serves two purposes.  
What it does:  
**The LFOM creates a linear relationship between water level in the entrance tank and the flow out of the entrance tank.** _It does not control the flow through the plant_. If the LFOM were replaced with a hole in the bottom of the entrance tank, the same flow rate would go through the plant, the only difference being that the water level in the entrance tank would scale with flow squared $h \propto Q^2$ instead of $h \propto Q$. For example, if an LFOM has 10 rows of holes and has been designed for a plant whose maximum flow rate is 10 L/s, then the operator knows that the number of rows submerged in water is equal to the flow rate of the plant in L/s. So if the water were up to the third row of holes, there would be 3 L/s of water flowing through the plant.

The LFOM serves two purposes:
1. Allows the operator to measure the flow through the plant quickly and easily, explained above.
2. Allows for the Linear Chemical Dose Controller, which will be explained next, to automatically adjust the flow of coagulant/chlorine into the plant as the plant flow rate changes. This means the operator would only need to adjust the flow of coagulant when there is a change in turbidity or organic matter.

#### **How it works**
This is best understood with examples. By shaping a weir differently, different relationships between $Q$ and $h$ are formed:  
In the case of a [rectangular weir](https://swmm5.files.wordpress.com/2016/09/image00124.jpg), $Q \propto h^{\frac{3}{2}}$.  
In the case of a [v-notch  weir](https://swmm5.files.wordpress.com/2016/09/image0096.jpg), $Q \propto h^{\frac{5}{2}}$.  
In the case of a [Sutro weir](http://www.engineeringexcelspreadsheets.com/wp-content/uploads/2012/11/Sutro-Weir-Diagram1.jpg "couldn't find a pretty picture") and thus LFOM, $Q \propto h$.  

#### **Notes**
- The LFOM is not perfect. Before the water level reaches the second row of holes, the LFOM is simulating a rectangular weir, and thus $h \not\propto Q$. The Sutro weir also experiences this problem.
- If the water level exceeds the topmost row of the LFOM's orifices, the linearity also breaks down. The entire LFOM begins to act like an orifice, the exponent of $Q$ in $h \propto Q$ becomes greater than 1. This is because the LFOM approaches orifice behavior, and for orifices, $h \propto Q^2$.


### Linear Chemical Dose Controller (CDC)
Since the Linear Chemical Dose Controller has become the standard in AguaClara, it is often simply called the Chemical Dose Controller, **or CDC for short**. It can be confusing to describe with words, so be sure to flip through the slides in the 'Flow Control and Measurement' powerpoint, as they contain very, very, helpful diagrams of the CDC.

#### **What it is**
The CDC brings together the LFOM and many improvements to the "Almost Linear" Flow Controller. Let's break it down, with the image below as a guide.
1. Start at the Constant Head Tank (CHT). This is the same set up as the "Almost Linear" Flow Controller. The stock tank feeds into the CHT, and the float valve makes sure that the water level in the constant head tank is always the same.

2. Now the tubes. These fix the linearity problems that were the main problem in the "Almost Linear" Flow Controller.  
    - The tube connected to the bottom of the CHT is large diameter to minimize any head loss through it.
    - The three thin, straight tubes are designed to generate a lot of major losses and to minimize any minor losses. This is to make sure that major losses far exceed any minor losses, which will ensure that the Hagen-Poiseuille equation is applicable and that flow will be directly proportional to the head, $Q \propto \Delta h$. Why are there 3 tubes?
      1. **3 short instead of 1 short** Removing 2 of the 3 tubes would mean 3 times the flow through the remaining tube. This means the velocity in the tube would be 3 times as fast. Since minor losses scale with $v^2$ and major losses only scale with $v$, this would increase the ratio of $\rm{\frac{minor \, losses}{major \, losses}}$, which would break the linearity we're trying to achieve. It would also increase the total head loss through the system, resulting in a lower maximum flow rate than before.

      2. **1 long instead of 3 short** One tube whose length is equal to the three combined would be inconveniently long, and would suffer from the same problems as above. There would be even more head loss through the tube, since its length would be longer.

    - The large-diameter tube on the right of the three thin, straight tubes is where the chemicals flow out. The end of the tube is connected to both a slider and a 'drop tube.' The drop tube allows for supercritical flow of the chemical leaving the dosing tubes; once the chemical enters the drop tube it falls freely and no longer affects the CDC system.
3. The slider rests on a lever. This lever is the critical part of the CDC, it connects the water level in the entrance tank, which is adjusted by the LFOM, to the difference in head between the CHT and the end of the dosing tube. This allows the flow of chemicals to automatically adjust to a change in the plant flow rate, maintaining a constant dose in the plant water. One end of the lever tracks the water level in the entrance tank by using a float. The counterweight on the other side of the lever is to make sure the float 'floats,' since this float is usually made of PVC, which is more dense than water.

4. The slider itself controls the dose of chemicals. For any given plant flow rate, the slider can be adjusted to increase or decrease the amount of chemical flowing through the plant.

<center><img src="https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/Images/CDC_labelled.jpg?raw=true" width=650></center>

#### **What it does and why**
The CDC makes it easy and accurate to dose chemicals. The flow of chemicals automatically adjusts to changes in the plant flow rate to keep a constant dose, set by the operator. When a turbidity event occurs, the operator can change the dose of coagulant by moving the coagulant slider _lower_ on the lever to increase the dose. The slider has labelled marks so the operator can record the dose accurately.

#### **How it works**
A lot of design has gone into the CDC. The design equations and their derivations that the following steps are based on can be [found here](https://github.com/AguaClara/CEE4540_Master/blob/master/AguaClara%20Water%20Treatment%20Plant%20Design/Flow%20Control%20and%20Measurement/FCM_Derivation_designing_the_cdc.md "CDC Design Derivation"), and you are very, very strongly encouraged to read them.

The CDC can be designed manually using the equations from the derivation linked above or via aide_design, using the equations found in [cdc_functions.py](https://github.com/AguaClara/aide_design/blob/master/aide_design/cdc_functions.py). Either way, the design algorithm is roughly the same:  

1. Calculate the maximum flow rate, $Q_{Max, \, Tube}$, through each available dosing tube diameter $D$ that keeps error due to minor losses below 10% of total head loss. Recall that tubing diameter is an array, as there are many diameters available at hardware stores and suppliers. This means that for each step, there will be as many solutions as there are reasonable diameters available.

$$ Q_{Max, \, Tube} = \frac{\pi D^2}{4} \sqrt{\frac{2 h_L g \Pi_{Error}}{\sum{K_e} }} $$

2. Calculate how much flow of chemical needs to pass through the CDC at maximum plant flow and maximum chemical dose. This depends on the concentration of chemicals in the stock tank.

$$Q_{Max, \, CDC} = \frac{Q_{Plant} \cdot C_{Dose, \, Max}}{C_{StockTank}}$$

3. Calculate the number of dosing tubes required if the tubes flow at maximum capacity (round up)

$$n_{Tubes} = {\rm ceil} \left( \frac{Q_{Max, \, CDC}}{Q_{Max, \, Tube}} \right)$$

4. Calculate the length of dosing tube(s) that correspond to each available tube diameter.

$$ L_{Min} = \left( \frac{g h_L \pi D^4}{128 \nu Q_{Max}} - \frac{Q_{Max}}{16 \pi \nu} \sum{K_e} \right)$$

5. Select a tube length from your array of solutions. Pick the longest dosing tube that you can, keeping in mind that the tube(s) must be able to fit in the plant and can't be longer than the length of the plant wall it will be placed along.

6. Finally, select the dosing tube diameter and flow rate corresponding to the selected tube length.

#### **Notes**
Nothing in life is perfect, and the CDC is no exception. It has a few causes of inaccuracy which go beyond non-zero minor losses:  
-  Float valves are not perfect. There will still be minor fluctuations of the fluid level in the CHT which will result in imperfect dosing.  
- Surface tension may resist the flow of chemicals from the dosing tube into the drop tube during low flows. Since the CDC design does not consider surface tension, this is a potential source of error.
- The lever and everything attached to it are not weightless. Changing the dose of coagulant or chlorine means moving the slider along the lever. Since the slider and tubes attached to it (drop tube, dosing tube) have mass, moving the slider means that the torque of the lever is altered. This means that the depth that the float is submerged is changed, which affects $\Delta h$ of the system. This can be remedied by making the float's diameter as large as possible, which makes these fluctuations small. This problem can not be avoided entirely.

## Section Summary
1. **Tank with a valve:**
$$ \frac{Q}{Q_0} = 1 - \frac{1}{2} \frac{t}{t_{Design}} \frac{h_{Tank}}{h_0}$$
This equation describes flow $Q$ as a function of time $t$ of a fluid leaving a tank through a valve. Attempting to get this 'tank with a valve' system to yield constant head means raising the tank far, far above the valve that controls the flow. This is unreasonable when designing a flow control system for constant dosing, but can be used to design systems to drain a tank. See the section above for a description of the variables in the equation.

2. **LFOM:** The LFOM makes the water level in the entrance tank linear with respect to the flow out of the entrance tank. This is useful in measuring the flow and is a critical component in AguaClara's chemical dosing system. The LFOM _measures_ the flow through the plant, it does not _control_ the flow through the plant.

3. **The Linear Chemical Dose Controller (CDC)** combines the:
      - linear relationship between water level and flow in the entrance tank caused by the LFOM,
      - linear relationship between elevation difference and flow caused by the Hagen-Poiseuille equation, which is only valid for major losses under laminar flow, and
      - a lever to link the two linear relationships

   To keep the chemical dose constant by automatically adjusting the addition of coagulant and chlorine as the plant flow rate varies.  Two sliders on the lever allows the operator to change the dose of coagulant and chlorine independently of the plant flow rate.
